# Модульные (контейнерные) станции водоочистки: Азия / Африка — спрос, рынок, конкуренция, экспортная модель

> Рабочий документ-память. Дата: 2026-08-18. Продолжение `analysis/rf-market-2026.md` (направление «экспорт»).
> Вопросы заказчика: есть ли потребность в Азии/Африке · есть ли экспортный потенциал · объём рынка ·
> конкуренция Китая и др. · сегментированный рынок или монополизированный · стоимость установок ·
> реально ли по анализу воды из скважины собрать и отправить установку · кто запускает и обслуживает.

---

## 0. TL;DR (главный вывод)

1. **Потребность есть, и она структурная**, а не конъюнктурная: в Африке от 25% до 36% сельских водоточек не работают в любой момент времени — дефицит не в «железе», а в **эксплуатации и сервисе**. Это и есть точка входа.
2. **Рынок фрагментирован, не монополизирован**: top-5 в водной фильтрации держат ~25% (лидер — 8%), top-10 в услугах по очистке стоков — ~22%. Барьера входа в виде монополии нет; но и защиты от ценового давления нет.
3. **Объём адресуемой ниши** (мобильные/контейнерные станции): ~$1.7–2.4 млрд в мире в 2025–2026 гг., рост ~9–10% в год; Ближний Восток + Африка — ~12% развёртываний (сегмент MEA → ~$417 млн к 2034), Азия-Тихоокеанский регион — ~24% и самый быстрый рост. Смежный, в 10 раз больший рынок — пакетные/децентрализованные очистные стоков ($24–27 млрд в 2025).
4. **Китай — не «дешёвое железо», а EPC+F**: главный конкурентный удар не по цене оборудования, а по **финансированию проекта** (контракт + кредит China Exim). Проигрывают не по цене за контейнер, а по тому, что у покупателя нет денег, а у китайцев — есть.
5. **Чистая продажа «ящика» из РФ в Африку — низкомаржинально и рискованно.** Выигрышная конфигурация: **станция + шеф-монтаж + обязательный сервисный контракт + телеметрия**, в частном B2B (горнодобыча, агро, отели, госпитали, бутилировщики), плюс Центральная Азия как «лёгкий» рынок с нормальными расчётами.
6. Собрать установку по анализу воды из скважины и отправить — **штатная отраслевая практика**, но при трёх условиях: корректный отбор проб (см. §6), данные по дебиту/энергетике/сезонности и решённый вопрос сброса концентрата, если схема с обратным осмосом.

---

## 1. Есть ли потребность в Азии и Африке

### Африка — да, и она хроническая
- **Неработающая инфраструктура**: по разным оценкам 36% ручных насосов в Африке южнее Сахары сломаны (разброс по странам 10–65%); другая оценка — примерно каждый четвёртый водоточек нефункционален (≈175 тыс. точек в 2015 г.). Нигерия — >38% неработающих улучшенных источников, Танзания — 29%, отдалённые районы Мадагаскара — до 60%. Причина чаще **не техническая поломка, а отсутствие системы обслуживания**.
- **Качество подземной воды**: превышения норм ВОЗ по химии зафиксированы примерно на 9% обследованных сельских скважин — марганец (4%), фтор (2.6%), нитраты (2.5%). Точечно — тяжело: север Ганы (Бонго) — средний фтор 1.76 мг/л при норме 1.5; ЮАР (Лимпопо) — электропроводность 784–2740 мкСм/см и солесодержание 381–1336 мг/л. То есть **скважина есть, а вода непитьевая** — ровно случай для модульной станции.
- **Деньги в секторе**: для достижения ЦУР-6 Африке южнее Сахары нужно ~$35 млрд/год, Северной Африке — ~$4 млрд/год; ЭКА ООН называет цифру >$50 млрд/год для континента. Реальные вложения кратно меньше — это и разрыв, и источник донорских программ (AfDB / African Water Facility, гранты до €1 млн на подготовку проектов).

### Азия — да, но это другой рынок
- **Индия**: Jal Jeevan Mission продлена до декабря 2028 (JJM 2.0) с бюджетом ₹8.69 лакх-крор; покрытие водопроводом сельских домов — 81–82% на начало 2026. Отдельная строка — **community water purification plants (CWPP)** в районах с мышьяком и фтором. Но Индия — это рынок с сильнейшим местным производством; заходить туда с импортным железом бессмысленно.
- **Юго-Восточная Азия** (Индонезия, Вьетнам, Филиппины): рост промышленных стоков и децентрализованной очистки; APAC — самый быстрорастущий регион и ~24% развёртываний мобильных систем.
- **Центральная Азия — самый доступный рынок для российского поставщика**: Узбекистан планирует довести охват централизованным водоснабжением до 90% к 2030, дополнительно ~$1.3 млрд инвестиций; только в 2026 г. ~310 тыс. человек в 107 махаллях подключают впервые; ведутся переговоры по 6 проектам на $317 млн. Казахстан в 2026 г. реализует 12 проектов модернизации групповых водопроводов. Здесь работают привычные расчёты, логистика, язык, ГОСТы и нет донорского комплаенса.

**Вывод по §1**: спрос есть в обоих регионах, но природа спроса разная. Африка = *нет качества воды и нет эксплуатации* → продаётся сервис. Азия = *есть госпрограммы и локальные производители* → продаётся технология/узлы или ниша (сложная вода, промышленность). Центральная Азия = *есть бюджет и нет барьеров* → продаётся оборудование под ключ.

---

## 2. Объём рынка

Оценки исследовательских агентств расходятся в 1.5–2 раза (разные границы сегмента) — работать нужно с диапазонами, а не с точкой.

| Сегмент | Объём | Прогноз | CAGR |
|---|---|---|---|
| Мобильные/передвижные системы водоочистки (мир) | $1.73 млрд (2026) | $4.08 млрд (2035) | ~10% |
| То же, альтернативная оценка | $2.4 млрд (2025) | $6.2 млрд (2035) | ~9.1% |
| Мобильная водоочистка, Ближний Восток + Африка | — | $417 млн (2034) | 7.4% |
| Пакетные очистные стоков (packaged WWT) | $27.18 млрд (2025) | ~$73.8 млрд (2035) | 10.5% |
| Децентрализованная очистка стоков (DWWTS) | $24.6 млрд (2025) | $75.7 млрд (2034) | 13.3% |

Структурные факты: в 2023–2025 более 22% новых мобильных установок — модульные контейнерные на 500–1500 м³/сут; контейнерный обратный осмос — самая массовая конфигурация. Доли регионов по развёртываниям: APAC ~24%, MEA ~12%.

**Как это читать для себя.** «Мировой рынок $2 млрд» — не ваш рынок. Реалистично адресуемый сегмент для нового игрока — контейнерные питьевые станции 50–1500 м³/сут в 2–3 странах одного региона в одном-двух вертикальных сегментах: это **десятки миллионов долларов в год**. Цель первого года — не «доля рынка», а 3–8 объектов и один якорный клиент; это $1.5–5 млн выручки, что для ниши абсолютно достижимо и при этом незаметно для Veolia.

---

## 3. Конкуренция

### 3.1 Кто на поле
- **Глобальные бренды**: Veolia Water Technologies, SUEZ, Xylem, Evoqua, Aquatech, VA Tech WABAG, Fluence (линейка NIROBOX — контейнеры на 500 / 1000 / 1500 м³/сут), Organica, Lenntech, Pure Aqua, AMPAC.
- **Китай**: два разных слоя.
  1. *Слой оборудования* — сотни заводов (Qingdao Chuangdong, Guangzhou Chunke, HY Water Treatment и др.), кастомизация под ТЗ, контейнерные RO любых типоразмеров, цена обычно на 30–50% ниже европейской при сопоставимом железе и худшей документации/сервисе.
  2. *Слой проектов* — **EPC+F**: китайский подрядчик строит и сам приводит финансирование (China Exim и другие государственные банки). PowerChina/Sinohydro построили в Африке больше объектов, чем любой другой подрядчик; китайские компании выигрывают большинство мегапроектов на континенте. **Это главный конкурентный фактор, а не цена насоса.**
- **Индия и Турция**: средний ценовой сегмент, дешёвый инженерный и сервисный персонал, сильные позиции в Восточной Африке; индийские подрядчики очень сильны в питьевых CWPP.
- **Локальные интеграторы** в Кении, Нигерии, ЮАР, Гане — собирают из импортных узлов, выигрывают на сервисе и близости.
- **Сервисные/бизнес-модели** (не конкуренты по железу, но конкуренты за конечного потребителя): Jibu (8 стран, >200 франшиз, >10 000 ритейлеров), Water Access Rwanda (модель «вода как услуга»: бурят/восстанавливают скважины, солнечные насосы, киоски → разводка по домам), Safe Water Enterprises (Siemens Stiftung, Кения/Уганда), eWATERpay и Uduma (PAYG-оплата и телеметрия водоточек).

### 3.2 Рынок сегментированный или монополизированный
**Сильно фрагментированный, с медленной консолидацией.** Ориентиры: top-5 игроков рынка водной фильтрации — ~25% суммарно, лидер (Culligan) ~8%; top-10 рынка услуг по очистке стоков — ~22% выручки; рынок химии водоподготовки — top-10 ~20%.

Практические следствия:
- **Плюс**: нет монополиста, которого нужно вытеснять; вход возможен с одним продуктом и одним регионом; тендеры не закрыты по определению.
- **Минус**: нет защиты. Любой ваш контейнер повторяется китайским заводом за 8 недель. Единственный устойчивый ров — **сервис, референсы и локальное присутствие**, а не конструкция.

---

## 4. Экспортный потенциал: где он реально есть

| Канал | Кто платит | Плюсы | Минусы / барьеры |
|---|---|---|---|
| Частный B2B: горнодобыча, нефтегаз, агро, отели/курорты, госпитали, промзоны, бутилировщики | Сам клиент, валюта есть | Быстрое решение, платят по факту, нет донорских процедур, ценят срок и надёжность | Малые объёмы на объект, нужны референсы |
| Донорские / МФО-проекты (Всемирный банк, AfDB, UNICEF, ЕС, ИБР) | Донор | Большие лоты, предоплата по вехам | Требуются 3–5 лет референсов, банковские гарантии, комплаенс; для РФ-юрлица — тяжело/часто закрыто |
| Государство и муниципалитеты | Бюджет страны | Крупные программы | Медленно, риск неплатежа, коррупция, валютные ограничения на репатриацию |
| Центральная Азия (Узбекистан, Таджикистан, Кыргызстан, Казахстан) | Бюджет + МФО + частник | Расчёты, логистика, язык, привычность российского оборудования | Конкуренция Китая и Турции, тендерное ценовое давление |

**Реальные барьеры для российского экспортёра (не игнорировать):**
1. **Платежи** — корреспондентские каналы, расчёты в юанях/дирхамах/рублях, риск отказа банка контрагента. Проверять до КП, а не после подписания.
2. **Финансирование покупателя** — у китайцев EPC+F, у вас нет. Отсюда правило: **не идти в лоты, где решает финансирование**; идти туда, где клиент платит своими.
3. **Логистика** — нет прямых линий, транзит через ОАЭ/Турцию, 45–70 дней до Восточной/Западной Африки; закладывать в цену и в график.
4. **Сертификация импорта** — предотгрузочная инспекция: SONCAP (Нигерия), PVoC/KEBS (Кения), COC (Танзания), ECTN/BSC для большинства стран Западной Африки; санитарные сертификаты на материалы контакта с водой (доноры часто требуют NSF/WRAS).
5. **Сервис на месте** — визы, работа персонала, риск постоянного представительства и локального налога.
6. Экспорт РФ в Африку в целом растёт (~$10.6 млрд за 1П2025), в номенклатуре несырьевого экспорта — котлы, оборудование, механические устройства; то есть **канал существует**, ограничение — не «нельзя», а «дорого и медленно».

---

## 5. Стоимость установок (ориентиры)

⚠️ Важно: это **отраслевые ориентиры для планирования**, а не котировки. Реальная цена зависит от анализа воды и меняется в 3–5 раз при той же производительности. Публичные прайсы поставщики не дают; проверять только запросом КП по конкретному ТЗ.

### 5.1 CAPEX, оборудование в контейнере (FOB/EXW, без СМР и доставки)

| Схема | Производительность | Ориентир $/(м³·сут) | Пример: цена узла |
|---|---|---|---|
| Осветление + обезжелезивание/деманганация + УФ/хлорирование | 50–250 м³/сут | 250–600 | 100 м³/сут: $30–60 тыс. (Китай) / $60–120 тыс. (ЕС) |
| Ультрафильтрация (поверхностная вода, мутность/микробиология) | 100–500 м³/сут | 400–900 | 250 м³/сут: $100–225 тыс. |
| Обратный осмос по солоноватой воде (BWRO), TDS 1000–5000 | 100–500 м³/сут | 600–1200 | 250 м³/сут: $150–300 тыс. |
| Специальная химия (фтор, мышьяк, нитраты) — сорбция/селективные смолы | 50–250 м³/сут | +30–60% к базе | зависит от ёмкости загрузки |
| Морской обратный осмос (SWRO), контейнер | 500–1500 м³/сут | 1000–2500 | класс NIROBOX SW: 1500 м³/сут |
| Пакетные очистные стоков (MBR/MBBR/SBR) в контейнере | 50–500 м³/сут | 800–2000 | сильно зависит от норм сброса |

Публичные ориентиры по рынку в целом: средние по масштабу RO-станции (муниципалитет/промышленность) — от $0.5 до $5 млн; коммерческие блоки 1000–10 000 галлонов/сут — $25–80 тыс.; промышленный SWRO выше 100 000 галлонов/сут — от $500 тыс.

### 5.2 Что добавляется к цене железа
- Морской фрахт 20/40 ft: ~$2–6 тыс. (Азия), ~$3–8 тыс. (Африка) + страхование 0.3–0.6%.
- Пошлины и НДС на импорт: 5–25% в зависимости от страны и кода ТН ВЭД (часто есть льгота на водоочистное оборудование — проверять по стране).
- Предотгрузочная инспекция/сертификация: $1.5–6 тыс. на партию.
- Площадка, фундамент, обвязка, ёмкости, энергоснабжение (генератор/солнце): **20–60% от стоимости оборудования** — почти всегда недооценивается.
- Шеф-монтаж и пусконаладка: 5–10% от CAPEX (2 человека × 2–4 недели, визы, проживание).
- ЗИП на 12–24 мес: 5–8% от CAPEX (обязательно — иначе станция встанет на 3 месяца из-за картриджа).

### 5.3 OPEX и себестоимость воды (ориентир)
- Энергия: обезжелезивание/УФ — 0.4–1.2 кВт·ч/м³; BWRO — 0.7–1.5; SWRO с рекуперацией — 3–5.
- Мембраны — замена раз в 3–5 лет; загрузки — 3–7 лет; картриджи, реагенты, гипохлорит — постоянно.
- Итоговая себестоимость на сети: ~$0.3–1.0/м³; **на дизель-генераторе легко $1.5–3/м³** — поэтому солнечная гибридизация в Африке не «зелёная опция», а экономика проекта.

---

## 6. Реально ли по анализу воды из скважины собрать установку и отправить?

**Да — так работает вся отрасль.** Но результат целиком определяется качеством исходных данных. Ниже — минимальный пакет, без которого проект брать нельзя.

### 6.1 Что обязательно нужно от клиента
1. **Полный химический анализ** аккредитованной лабораторией: pH, температура, TDS/электропроводность, мутность, цветность, общая/карбонатная жёсткость, Ca, Mg, Na, K, Cl, SO₄, HCO₃, NO₃, NO₂, NH₄, F, Fe (общее и двухвалентное), Mn, As, окисляемость/ТОС, кремний (SiO₂), сероводород, щелочность.
2. **Микробиология**: E. coli, общее микробное число.
3. **Для обратного осмоса** — дополнительно SDI₁₅ (индекс забивания) и температура: без них расчёт мембран — гадание.
4. **Две пробы: сухой и влажный сезон.** Скважина в Сахеле в марте и в сентябре — это две разные воды.
5. **Гидрогеология скважины**: дебит, динамический уровень, режим откачки, тип и напор насоса.
6. **Энергетика**: сеть/генератор/солнце, напряжение, частота (50/60 Гц!), перебои, стоимость кВт·ч.
7. **Спрос**: пиковый и суточный расход, число потребителей, наличие резервуара.
8. **Целевой стандарт**: ВОЗ или национальный (они различаются, например по фтору и нитратам).
9. **Куда девать концентрат/промывные воды** — для RO это 20–40% объёма подачи с двойной солёностью. Внутри материка, без моря и без разрешения на сброс, это **стоп-фактор проекта**, а не деталь.

### 6.2 Типичные способы «получить неправильную установку»
- Проба взята из крана после часа простоя, а не после прокачки скважины → железо и марганец занижены.
- Fe²⁺ окислился по дороге в лабораторию (без консервации) → схема подобрана не та.
- Не сделали SDI → мембраны забиваются за месяцы.
- Забыли про H₂S и CO₂ → запах и коррозия на объекте.
- Не спросили про 60 Гц и качество сети → сгорает частотник.
- Не проверили сезонность → в дождливый сезон растёт мутность, установка не тянет.

### 6.3 Как правильно построить процесс
1. Экспресс-замер на месте (pH/ORP/TDS/температура) + отбор проб по протоколу с консервацией → аккредитованная лаборатория.
2. Расчёт схемы, **запас по производительности 20–30%** и запас по загрузкам.
3. Для сложной воды (фтор, мышьяк, высокое железо с органикой, высокий SiO₂) — **пилот 1–2 недели на месте** или на присланной воде (200–1000 л). Стоит $5–15 тыс. и снимает риск потери контракта на $200 тыс.
4. FAT (заводские испытания в присутствии/по видео заказчика) → упаковка, ЗИП, документация (RU/EN/FR — для франкофонной Африки французский обязателен) → отгрузка.
5. SAT на объекте: шеф-монтаж, пусконаладка, обучение персонала, подписание протокола показателей.

**Срок цикла**: от подписания до пуска реалистично **4–7 месяцев** (проектирование 3–5 нед, изготовление 6–10 нед, доставка 6–10 нед, монтаж/пуск 2–4 нед). Обещать 2 месяца — способ гарантированно потерять деньги на штрафах.

---

## 7. Кто будет запускать и обслуживать — четыре модели

| Модель | Что продаём | Маржа | Риск | Когда применять |
|---|---|---|---|---|
| **A. Поставка (FOB/CIF)** | Только оборудование | 10–20% | Высокий репутационный: клиент сам запускает и ломает | Только знакомому интегратору с компетенцией |
| **B. Supply + Install + Commissioning** | Оборудование + шеф-монтаж + обучение + гарантия 12–24 мес | 25–40% | Средний | **Базовая модель на входе** |
| **C. B + сервисный контракт 3–7 лет** | + плановое ТО, ЗИП, телеметрия, SLA по времени восстановления | 35–50%, выручка повторяемая | Управляемый | **Цель к концу 1-го года** |
| **D. BOO / «вода как услуга»** | Продаём воду в м³ или по PAYG | 50%+, но капитал связан | Валютный, тарифный, страновой | Точечно, с 3-го года, с местным партнёром |

### 7.1 Как это устроено физически
- **Пуск**: 1 выездной пусконаладчик (ваш) обслуживает 6–10 объектов в год. Дешевле и быстрее — обучить **2–3 местных техника на страну** (2 недели теории+практики на первом объекте) и держать их у авторизованного партнёра.
- **Сервисный партнёр**: местная инженерная фирма (обычно те, кто уже обслуживает генераторы, насосы или холодильное оборудование) — договор на авторизованное обслуживание, ежегодная переаттестация, эксклюзив по региону в обмен на объём.
- **Телеметрия — обязательна**: расходомер, давление до/после мембран, качество на выходе (TDS/хлор), наработка насосов, GSM/спутниковый модем. Это (а) даёт предиктивное ТО, (б) закрывает споры «станция не работает / вы её не обслуживаете», (в) делает возможной модель D с оплатой по факту. Рабочие аналоги в поле: eWATERpay (IoT-водоразбор с предоплатой, ~1 цент за 20 л), Uduma (умные водоточки, местные операторы-женщины собирают оплату, ремонт по сигналу телеметрии).
- **Склад ЗИП**: региональный хаб (Найроби / Аккра / Дар-эс-Салам / Дубай) + минимальный комплект на каждом объекте. Без этого срок восстановления = срок доставки = 6–10 недель = станция мертва.

### 7.2 Ключевой коммерческий приём
**Не продавать станцию без сервисного контракта.** Гарантия действует только при подписанном ТО — это стандартная и абсолютно защитимая позиция, которая: увеличивает LTV в 2–3 раза, спасает референс (а референс в этой отрасли — единственный актив), и отстраивает от китайского поставщика, у которого сервиса на месте нет. Именно поэтому статистика «треть водоточек не работает» — это не аргумент против рынка, а **описание вашего продукта**.

---

## 8. Рекомендуемая стратегия входа (90 дней)

**Позиционирование**: «контейнерная станция под конкретный анализ воды + пуск + сервис с телеметрией», не «завод по производству станций».

1. **Фокус (неделя 1–2)**: 2 страны + 1 вертикаль. Рекомендую: (а) Центральная Азия — Узбекистан/Таджикистан, муниципальный и агро-сегмент; (б) Африка — одна страна с работающей горнодобычей и валютой (Танзания, Гана, Замбия) и целевой сегмент — рудники, агрохолдинги, отели, госпитали, бутилировщики. Донорские тендеры **на первом этапе не трогать**.
2. **Продукт (неделя 2–6)**: две типовые линейки на 50 / 100 / 250 м³/сут — (1) Fe/Mn + осветление + УФ/хлор; (2) BWRO с предочисткой. Фиксированные спецификации, срок и цена → быстрое КП за 48 часов вместо трёх недель.
3. **Первый референс (неделя 4–12)**: продать один объект по цене «себестоимость + 10%» осознанно как маркетинговый актив, с правом съёмки и публикации данных телеметрии.
4. **Сервисная сеть (параллельно)**: 1 подписанный авторизованный партнёр в каждой стране + склад ЗИП.
5. **Проверка «денежных труб» до всего остального**: банк-получатель платежа, валюта, инкотермс, предотгрузочная инспекция, пошлина по коду ТН ВЭД. Один час на это в начале экономит квартал.

**KPI 90 дней**: 20 квалифицированных лидов → 5 отправленных анализов воды → 3 КП → 1 подписанный контракт → 1 сервисный партнёр.

**Стоп-сигналы (когда выходить из сделки)**:
- клиент просит поставить оборудование в кредит или ждёт донорского финансирования — уходим;
- нет полного анализа воды и отказываются платить за отбор проб — уходим;
- RO без решённого сброса концентрата — уходим;
- нет сети/генератора нужной мощности и никто не отвечает за площадку — уходим;
- тендер, где решает цена, а спецификация написана под китайского поставщика — уходим.

---

## 9. Ответы одной строкой

| Вопрос | Ответ |
|---|---|
| Есть потребность в Азии и Африке? | Да. Африка — из-за неработающей инфраструктуры (25–36% точек мертвы) и химии подземных вод; Азия — из-за госпрограмм (Индия JJM 2.0 до 2028) и промышленных стоков |
| Есть экспортный потенциал? | Да, но не в модели «продал ящик». В модели «станция + пуск + сервис». Ограничители — платежи, финансирование покупателя, логистика 45–70 дней |
| Объём рынка | Мобильные/контейнерные системы: $1.7–2.4 млрд (мир, 2025–26), рост 9–10%/год; MEA → $417 млн к 2034; пакетные/децентрализованные очистные стоков — $24–27 млрд (2025) |
| Конкуренция Китая | Двойная: дешёвое оборудование (−30–50% к ЕС) + модель EPC+F с китайским кредитом. Вторая опаснее первой |
| Другие страны | Veolia, SUEZ, Xylem, Fluence, WABAG, Aquatech (премиум); Индия и Турция (средний сегмент); локальные интеграторы (сервис) |
| Монополия или сегментация? | Сильно фрагментированный рынок: top-5 в фильтрации ~25%, лидер ~8%. Войти можно; удержаться — только за счёт сервиса |
| Стоимость установок | ~$250–600 за м³/сут (простая схема) → $600–1200 (BWRO) → $1000–2500 (SWRO). 100 м³/сут «под ключ» реалистично $60–150 тыс. с монтажом и доставкой |
| По анализу воды собрать и отправить — реально? | Да, это норма отрасли. Нужен полный анализ + SDI для RO + 2 сезона + дебит + энергетика + решённый сброс концентрата. Цикл 4–7 мес |
| Кто запускает и обслуживает? | Пуск — свой инженер + обученные местные техники; обслуживание — авторизованный местный партнёр по контракту с SLA, телеметрия и региональный склад ЗИП. Гарантия — только при подписанном ТО |

---

## 10. Что нужно уточнить, чтобы перейти к расчёту конкретной сделки

1. Есть ли уже конкретный клиент/страна и анализ воды — или мы выбираем рынок с нуля?
2. Что мы можем производить сами (сборка контейнера в РФ) и что закупаем (мембраны, насосы, автоматика — Dupont/Toray/LG, Grundfos/CNP, Siemens/Delta)?
3. Бюджет на «первый железный референс» и готовность продать его без прибыли.
4. Готовы ли мы регистрировать юрлицо/представительство за рубежом (ОАЭ или страна-цель) — от этого зависит доступ к донорским лотам и приём платежей.
5. Есть ли люди, готовые ездить на пусконаладку в Африку 6–10 раз в год.

---

## Источники

- [World Modular Treatment Plants — market analysis (IndexBox)](https://www.indexbox.io/blog/modular-treatment-plants-market-forecast-points-higher-toward-2035-amid-rising-water-scarcity-and-decentralization-demand/)
- [Mobile Water Treatment Market Size & Forecast 2035 (OMR)](https://www.omrglobal.com/industry-reports/mobile-water-treatment-market)
- [Mobile Water Treatment Market Global Analysis 2026–2033 (DataM)](https://www.datamintelligence.com/research-report/mobile-water-treatment-market)
- [Middle East and Africa Mobile Water Treatment Market to 2034 (Insight Partners)](https://www.theinsightpartners.com/reports/middle-east-and-africa-mobile-water-treatment-market)
- [Packaged Wastewater Treatment Market (Expert Market Research)](https://www.expertmarketresearch.com/reports/packaged-wastewater-treatment-market)
- [Decentralized Wastewater Treatment Systems Market (USD Analytics)](https://www.usdanalytics.com/industry-reports/decentralized-wastewater-treatment-systems-market)
- [Water Filtration Market — competitive share (GMInsights)](https://www.gminsights.com/industry-analysis/water-filtration-market)
- [Water and Wastewater Treatment Market (Fortune Business Insights)](https://www.fortunebusinessinsights.com/water-and-wastewater-treatment-market-102632)
- [One in four handpumps in Africa is non-functional (SaniTap)](https://sanitap.org/one-in-four-handpumps-in-africa-is-non-functional/)
- [Handpumps bring water to rural African communities, but many are broken (The Conversation)](https://theconversation.com/handpumps-bring-water-to-rural-african-communities-but-many-are-broken-study-models-how-best-to-maintain-them-278625)
- [Assessing the functionality of water supply handpumps in Sub-Saharan Africa (IWA Publishing)](https://iwaponline.com/washdev/article/13/5/322/94689/Assessing-the-functionality-of-water-supply)
- [Drinking water quality from rural handpump-boreholes in Africa (IOPscience)](https://iopscience.iop.org/article/10.1088/1748-9326/ab8031)
- [Fluoride in borehole water, Bongo district, northern Ghana (PMC)](https://pmc.ncbi.nlm.nih.gov/articles/PMC10958223/)
- [Assessment of borehole water quality, Limpopo, South Africa (ScienceDirect)](https://www.sciencedirect.com/science/article/pii/S2773050624000910)
- [Investing in water and sanitation is key to SDG6 (AfDB)](https://www.afdb.org/en/news-and-events/investing-water-and-sanitation-key-achieving-sustainable-development-goal-6-bank-vp-tells-african-finance-ministers-39072)
- [Africa needs over $50 billion annually for water and sanitation — ECA](https://www.topafricanews.com/2026/05/28/africa-needs-over-50-billion-annually-to-meet-water-and-sanitation-goals-eca-chief/)
- [African Water Facility 2026 call for proposals](https://www.globalsouthopportunities.com/2026/08/03/african-50/)
- [Jal Jeevan Mission (official)](https://jaljeevanmission.gov.in/) · [JJM 2.0 обзор](https://jabasu.org/knowledge/schemes/jal-jeevan-mission)
- [Узбекистан: 310 тыс. жителей подключат к централизованному водоснабжению (Spot)](https://www.spot.uz/ru/2026/07/20/water-supply)
- [Казахстан: 12 проектов модернизации групповых водопроводов в 2026 (Kapital.kz)](https://kapital.kz/gosudarstvo/144721/v-2026-godu-v-kazahstane-realizuyut-12-proektov-po-modernizacii-gruppovyh-vodoprovodov.html)
- [The era of Chinese EPCs in Africa (Worley)](https://www.insights.worley.com/en/global-perspectives/the-era-of-chinese-epcs-in-africa)
- [Chinese contractors win majority of mega projects in Africa (SCMP)](https://www.scmp.com/news/china/diplomacy/article/3133670/chinese-contractors-win-majority-mega-projects-africa)
- [Understanding finance contracts in Chinese-supported projects (China-Global South Project)](https://chinaglobalsouth.com/analysis/chinese-infrastructure-contracts-africa-power-projects/)
- [Fluence NIROBOX — packaged water treatment](https://www.fluencecorp.com/nirobox/)
- [Lenntech — containerized water treatment plants](https://www.lenntech.com/container/container.htm) · [Pure Aqua — containerized systems](https://pureaqua.com/containerized-water-treatment-systems/)
- [Desalination plant price guide (Chunke)](https://chunkewatertreatment.com/desalination-plant-price/) · [Made-in-China: containerized RO plants](https://www.made-in-china.com/products-search/hot-china-products/Ro_Plant.html)
- [Jibu Rwanda — масштабирование социального франчайзинга (allAfrica)](https://allafrica.com/stories/202607200359.html) · [Water Access Rwanda (Mulago)](https://www.mulagofoundation.org/portfolio/water-access-rwanda)
- [Safe Water Enterprises (Siemens Stiftung)](https://www.siemens-stiftung.org/en/projects/safe-water-enterprises/)
- [Uduma: PAYG digital water pumps (GSMA)](https://www.gsma.com/solutions-and-impact/connectivity-for-good/mobile-for-development/blog/uduma-key-learnings-from-deploying-payg-digital-water-pumps-in-burkina-faso-and-mali/) · [eWATERpay (Eseye)](https://www.eseye.com/resources/case-studies/ewaterpay/)
- [Экспорт и импорт в Африку: возможности 2025 (Ассоциация экспортёров и импортёров)](https://exporterimporter.ru/baza-znanij/jeksport-i-import-v-afriku-novye-vozmozhnosti-dlja-rossijskogo-biznesa-v-2025-godu/)
